# PLC 제공 원본(260818) ↔ 구 ECS 소스 영역 대조 결과

| 항목 | 내용 |
|---|---|
| 대상 | `260818_ECS-분석-PLC사양및시나리오_LG생명과학_V1.1.ppt` (PLC 업체 제공 원본, 26슬라이드) |
| 기준 | 구 ECS 운영 정의 `SIM/EQP_SIM/observables.tsv` (= TB_OBSERVABLE 덤프, 529행) |
| 방법 | 원본 PPT 전 슬라이드에서 주소 토큰 전수 추출 → 구 ECS 소스와 1:1 대조 |
| 일자 | 2026-08-21 |

---

## 1. 결론

**두 문서의 영역은 완전히 같다. 불일치 0건.**

| | 수치 |
|---|---|
| PPT 원본 주소 토큰 | 226개 (고유 120개) |
| 구 ECS 소스와 일치 | **120 / 120** |
| 불일치 | **0** |

---

## 2. 원본이 다루는 범위

이 원본은 우리가 가진 `ECS-분석-PLC사양및시나리오` 문서와 **내용이 겹치지 않는 보완 자료**다.

| 슬라이드 | 내용 | 설비 |
|---|---|---|
| 1 ~ 6 | 알람 보고(Alarm Report) | S/C #1 ~ #5 |
| 7 ~ 11 | SC_2 반송 시나리오 (출고 CV103→104 / 입고 CV105→106) | C/V #3, #4 |
| 12 ~ 16 | SC_3 반송 시나리오 (출고 CV107→108 / 입고 CV109→110) | C/V #5, #6 |
| 17 ~ 21 | SC_4 반송 시나리오 (출고 CV111→112 / 입고 CV113→114) | C/V #7, #8 |
| 22 ~ 26 | SC_5 반송 시나리오 (출고 CV115→116 / 입고 CV117→118) | C/V #9, #10 |

우리 기존 문서는 **S/C #1** 과 입출고대 위주였고, 이 원본은 **S/C #2~#5 통로 구간과 호기별 알람**을 담고 있다.

---

## 3. 표기 규칙 (원본 → 실주소)

원본은 구 ezMCS 표기를 쓴다. 세 가지 모두 구 ECS 소스와 같은 규칙이다.

| 원본 표기 | 해석 | 예 |
|---|---|---|
| `M0211` | 앞 3자리 = 워드, 끝 1자리 = 비트(0~F) | 21×16+1 = **337** |
| `D0161` | 문서 라벨. 설비당 +10, 실주소는 +16 | S/C #1 Status+1 = **%DW257** |
| `R0020` | 트래킹. **16진** 워드주소 | 0x20 = **워드 32** |

`R` 은 원본·구 ECS 모두 **16진** 이다. 이 점이 이번 대조로 확정됐다.

---

## 4. 대조 표본

| 슬라이드 | 원본 표기 | 실주소 | 구 ECS 소스 |
|---|---|---|---|
| 2 | `M0492` | 786 | `VEHICLE:11.ALARM_SET_REPORT` |
| 2 | `M0963` | 1539 | `VEHICLE:11.ALARM_SET_REPORT_ACK` |
| 2 | `D0161` | 257 | `VEHICLE:11.ALARM_SET_CODE` |
| 8 | `M0211` | 337 | `CONVEYOR:3.PALLET_EXIST_FLAG_02` |
| 8 | `M0204` | 324 | `CONVEYOR:3.LOAD_COMPLETE_02` |
| 8 | `M0824` | 1316 | `CONVEYOR:3.LOAD_COMPLETE_ACK_02` |
| 8 | `R0020` | 32 | `CONVEYOR:3.PALLET_EXIST01` |
| 25 | (C/V #10 구간) | — | `CONVEYOR:10.*` 11건 전부 일치 |

설비별 일치 건수 : C/V #3~#10 각 11~12건, S/C #1~#5 각 6건.

---

## 5. 참고 — 번호 체계 차이 (영역 문제 아님)

원본은 C/V 의 두 위치를 `CV103`, `CV104` 처럼 부르고, 현행 시스템은 포트 `#5`, `#6` 으로 부른다.
**주소는 같고 부르는 이름만 다르다.** 예 : 원본 "C/V #3 의 CV103/CV104" = 현행 "C/V #3 의 포트 5/6"
(`%MX336` / `%MX337`, 구 ECS `CONVEYOR:3.PALLET_EXIST_FLAG_01` / `_02`).

---

## 6. 검증 스크립트

`tools/plc_vs_ecs2.py` — 원본 PPT(.ppt → .pptx 변환본)에서 주소를 전수 추출해
`observables.tsv` 와 대조한다. `LENGTH>1` 인 항목(JOB NO 2워드 등)의 범위 내 주소도 인식한다.
